---
title: IVD Medical Devices
description: Specific regulatory requirements for in vitro diagnostic medical devices in Australia, beyond their classification.
sidebar_position: 3
last_reviewed: 2026-04-30
---

## Overview

In vitro diagnostic (IVD) medical devices are a regulated subset of medical devices used to examine specimens — such as blood, urine, or tissue — outside the body. They are defined in the Therapeutic Goods (Medical Devices) Regulations 2002 and classified separately from other medical devices under Schedule 2A (Class 1–4). This page covers regulatory requirements specific to IVDs beyond what applies to all medical devices.

---

## IVD-Specific Essential Principle — EP 15

EP 15 applies only to IVD medical devices and requires that:
- Analytical and clinical characteristics support the intended use
- The IVD demonstrates adequate accuracy, precision, sensitivity, specificity, stability, and control of interferences
- For IVDs using calibrators or control materials, traceability of assigned values must be assured through the QMS

Performance evaluation studies demonstrating compliance with EP 15 must be documented in the technical file.

---

## Performance Evaluation vs Clinical Evaluation

For IVDs, clinical evidence requirements under EP 14 are addressed through **performance evaluation** rather than clinical investigation in the traditional (Clinical Evidence) sense used for non-IVD devices. Performance evaluation is the equivalent pathway for demonstrating clinical safety and effectiveness. Performance evaluation includes:

- **Analytical performance** — accuracy, precision, measurement range, interference, cross-reactivity
- **Clinical performance** — sensitivity and specificity relative to a reference standard or clinical diagnosis
- **Scientific validity** — the association between the analyte and the clinical condition being diagnosed

The IVD performance evaluation report is equivalent to the clinical evaluation report for other medical devices.

---

## Self-Tests and Point-of-Care Tests

Self-tests (for consumer use) and point-of-care tests (for use in near-patient settings) have additional regulatory considerations:

- May be classified at a higher risk class than equivalent laboratory tests (see IVD classification)
- Must include information appropriate for the target user (lay language for self-tests)
- Labelling and instructions must be suitable for use without clinical training (self-tests)
- Additional clinical performance data may be required to demonstrate performance in the intended setting

---

## In-House IVDs

In-house IVDs are manufactured and used within a single laboratory (not supplied commercially). They have specific regulatory requirements introduced progressively since 2020. In-house IVDs above Class 1 are subject to regulatory requirements including Essential Principles compliance and notification or inclusion requirements depending on their class.

👉 [In-house IVD guidance — TGA](https://www.tga.gov.au/resources/guidance/guidance-regulatory-requirements-house-vitro-diagnostic-medical-devices)

---

## Official Sources

- [IVD medical devices overview — TGA](https://www.tga.gov.au/products/medical-devices/overview/ivd-medical-devices)
- [Schedule 2A — IVD Classification rules](https://www.legislation.gov.au/current/F2022C00900)
- [Schedule 1, EP 15 — IVD Essential Principle](https://www.legislation.gov.au/current/F2002B00237)

---

## Related Pages

- [IVD Class 1–4 (Classification)](../classification/ivd-class-1-2-3-4.md)
- [EP 15 — IVD Principles](../essential-principles/ep-7-15-design-and-construction.md)
- [Clinical Evidence](../clinical-evidence/what-is-required.md)

In-house IVDs above Class 1 have been subject to progressive regulatory requirements since 2020. As of 1 November 2024, all in-house IVDs above Class 1 must comply with Essential Principles and either be included in the ARTG or be covered by a valid exemption. Laboratories must verify their current obligations based on the class of each in-house IVD they manufacture and use.
